R_ID,Zone,System,Province,Resource,technology,Existing_Cap_MW,Existing_Cap_MWh,cod,status,owner,quota_allocation,New_Build,Inv_Cost_per_MWyr,Inv_Cost_per_MWhyr,capex_mw,Fixed_OM_Cost_per_MWyr,Fixed_OM_Cost_per_MWhyr,Var_OM_Cost_per_MWh,Max_Cap_MW,Min_Power_MW,Ramp_Up_Percentage,Ramp_Dn_Percentage,Commit,Start_Cost_per_MW,Start_Fuel_MMBTU_per_MW,Heat_Rate_MMBTU_per_MWh,Fuel,Up_Time,Down_Time,Eff_Up,Eff_Down,THERM,VRE,STOR,RE,,,,
1,1,maluku,maluku,pltd_poka,diesel,8.9,0,,,,,-1,800000,0,0,8000,0,6,8.9,0.06,0.25,0.25,1,0,2,7.42,diesel,0.5,0.5,1,1,0,0,0,1,,,,
2,1,maluku,maluku,pltmg_ambon_peaker,gas,30,0,,,,,-1,730000,0,0,22500,0,2.23,30,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,0,0,0,1,,,,
3,1,maluku,maluku,lmvpp_ambon,coal,60,0,,,,,-1,1600000,0,0,43900,0,0.12,60,0.25,0.035,0.035,1,110,13.7,8.97,coal,24,24,1,1,1,0,0,0,,,,
4,1,maluku,maluku,pltd_hative_kecil,diesel,2.5,0,,,,,-1,800000,0,0,8000,0,6,2.5,0.06,0.25,0.25,1,0,2,7.42,diesel,0.5,0.5,1,1,0,0,0,1,,,,
5,1,maluku,maluku,pltd_masohi,diesel,8.1,0,,,,,-1,800000,0,0,8000,0,6,8.1,0.06,0.25,0.25,1,0,2,7.42,diesel,0.5,0.5,1,1,0,0,0,1,,,,
6,1,maluku,maluku,pltmg_seram,gas,20,0,,,,,-1,730000,0,0,22500,0,2.23,20,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,0,0,0,1,,,,
7,1,maluku,maluku,pltd_namlea,diesel,6.4,0,,,,,-1,800000,0,0,8000,0,6,6.4,0.06,0.25,0.25,1,0,2,7.42,diesel,0.5,0.5,1,1,0,0,0,1,,,,
8,1,maluku,maluku,pltd_mako,diesel,4.3,0,,,,,-1,800000,0,0,8000,0,6,4.3,0.06,0.25,0.25,1,0,2,7.42,diesel,0.5,0.5,1,1,0,0,0,1,,,,
9,1,maluku,maluku,pltmg_langgur,gas,20,0,,,,,-1,730000,0,0,22500,0,2.23,20,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,0,0,0,1,,,,
10,1,maluku,maluku,pltd_masohi,diesel,8.1,0,,,,,-1,800000,0,0,8000,0,6,8.1,0.06,0.25,0.25,1,0,2,7.42,diesel,0.5,0.5,1,1,0,0,0,1,,,,
11,1,maluku,maluku,pltmg_ambon_2,gas,50,0,2023,Plan,PLN,,1,730000,0,0,22500,0,2.23,50,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,0,0,0,1,,,,
12,1,maluku,maluku,pltmg_mpp_sambelia,gas,30,0,2024,Committed,PLN,,1,730000,0,0,22500,0,2.23,30,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,0,0,0,1,,,,
13,1,maluku,maluku,pltp_tueihu,geothermal,20,0,2025/26,Exploration,PLN,,1,3440000,0,0,43000,0,0.22,20,0,0.1,0.1,0,0,0,10.34,None,0,0,1,1,0,0,0,1,,,,
14,1,maluku,maluku,plt_ebt_base_ambon,gas,50,0,2030,Plan,PLN,,1,730000,0,0,22500,0,2.23,50,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,0,0,0,1,,,,
15,1,maluku,maluku,pltmg_buia,gas,10,0,2022,Procurement,PLN,,1,730000,0,0,22500,0,2.23,10,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,0,0,0,1,,,,
16,1,maluku,maluku,plts_buia,solar,5,0,2030,Plan,PLN,,1,560000,0,0,10000,0,0,5,0,1,1,0,0,0,0,None,0,0,1,1,0,1,0,1,,,,
17,1,maluku,maluku,plts_buia,gas,3,0,2022,Plan,IPP,,1,730000,0,0,22500,0,2.23,3,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,0,0,0,1,,,,
18,1,maluku,maluku,pltmg_nambea,gas,10,0,2021,Construction,PLN,,1,730000,0,0,22500,0,2.23,10,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,0,0,0,1,,,,
19,1,maluku,maluku,pltmg_namrole,gas,10,0,2022,Procurement,PLN,,1,730000,0,0,22500,0,2.23,10,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,0,0,0,1,,,,
20,1,maluku,maluku,plts_namlea,solar,5,0,2023,Plan,IPP,,1,560000,0,0,10000,0,0,5,0,1,1,0,0,0,0,None,0,0,1,1,0,1,0,1,,,,
21,1,maluku,maluku,pltbio_namlea,biomass,10,0,2024,Plan,IPP,,1,1820000,0,0,43800,0,2.8,10,0.3,0.1,0.1,1,0,0,0,biomass,0,0,1,1,0,0,0,1,,,,
22,1,maluku,maluku,plta_wai_tina,hydropower,12,0,2027,Plan,IPP,,1,2200000,0,0,40200,0,0.48,12,0,0.5,0.5,0,0,0,10.34,None,0,0,1,1,0,0,0,1,,,,
23,1,maluku,maluku,pltp_buru,geothermal,10,0,2029,Plan,IPP,,1,3440000,0,0,43000,0,0.22,10,0,0.1,0.1,0,0,0,10.34,None,0,0,1,1,0,0,0,1,,,,
24,1,maluku,maluku,pltmg_dobo,gas,10,0,2021,Construction,PLN,,1,730000,0,0,22500,0,2.23,10,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,0,0,0,1,,,,
25,1,maluku,maluku,pltbio_dobo_2,biomass,10,0,2024,Plan,IPP,,1,1820000,0,0,43800,0,2.8,10,0.3,0.1,0.1,1,0,0,0,biomass,0,0,1,1,0,0,0,1,,,,
26,1,maluku,maluku,plts_lisdes,solar,12.6,0,2021,Plan,PLN,,1,560000,0,0,10000,0,0,12.6,0,1,1,0,0,0,0,None,0,0,1,1,0,1,0,1,,,,
27,1,maluku,maluku,plts_dedieselisasi,solar,548.72,0,2023,Plan,IPP,,1,560000,0,0,10000,0,0,548.72,0,1,1,0,0,0,0,None,0,0,1,1,0,1,0,1,,,,
28,1,maluku,maluku,plts_lisdes,solar,17.26,0,2022,Plan,PLN,,1,560000,0,0,10000,0,0,17.26,0,1,1,0,0,0,0,None,0,0,1,1,0,1,0,1,,,,
29,1,maluku,maluku,plts_lisded,solar,0.58,0,2023,Plan,PLN,,1,560000,0,0,10000,0,0,0.58,0,1,1,0,0,0,0,None,0,0,1,1,0,1,0,1,,,,
30,1,maluku,maluku,pltmg_masela,gas,20,0,2025,Plan,PLIN,,1,730000,0,0,22500,0,2.23,20,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,0,0,0,1,,,,
31,1,maluku,maluku,plts_saparua_2,solar,5,0,2027,Plan,PLN,,1,560000,0,0,10000,0,0,5,0,1,1,0,0,0,0,None,0,0,1,1,0,1,0,1,,,,
32,1,maluku,maluku,pltmg_saumlaki,gas,10,0,2021,Construction,PLN,,1,730000,0,0,22500,0,2.23,10,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,0,0,0,1,,,,
33,1,maluku,maluku,pltbio_saumlaki_2,biomass,10,0,2024,Plan,IPP,,1,1820000,0,0,43800,0,2.8,10,0.3,0.1,0.1,1,0,0,0,biomass,0,0,1,1,0,0,0,1,,,,
34,1,maluku,maluku,pltmg_seram_2,gas,20,0,2022,Plan,PLN,,1,730000,0,0,22500,0,2.23,20,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,0,0,0,1,,,,
35,1,maluku,maluku,pltm_nua_masohi,hydropower,8.8,0,2026,Plan,PLN,,1,2200000,0,0,40200,0,0.48,8.8,0,0.5,0.5,0,0,0,10.34,None,0,0,1,1,0,0,0,1,,,,
36,1,maluku,maluku,pltm_seram,hydropower,7.8,0,2026,Plan,PLN,,1,2200000,0,0,40200,0,0.48,7.8,0,0.5,0.5,0,0,0,10.34,None,0,0,1,1,0,0,0,1,,,,
37,1,maluku,maluku,pltm_wae_maia,hydropower,1.1,0,2026,Plan,PLN,,1,2200000,0,0,40200,0,0.48,1.1,0,0.5,0.5,0,0,0,10.34,None,0,0,1,1,0,0,0,1,,,,
38,1,maluku,maluku,plta_wai_tala,hydropower,54,0,2029,Plan,PLN,,1,2200000,0,0,40200,0,0.48,54,0,0.5,0.5,0,0,0,10.34,None,0,0,1,1,0,0,0,1,,,,
39,1,maluku,maluku,pltbio_seram,biomass,6,0,2023,Plan,IPP,,1,1820000,0,0,43800,0,2.8,6,0.3,0.1,0.1,1,0,0,0,biomass,0,0,1,1,0,0,0,1,,,,
40,1,maluku,maluku,pltmg_seram_utara,gas,20,0,2025,Plan,PLN,,1,730000,0,0,22500,0,2.23,20,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,0,0,0,1,,,,
41,1,maluku,maluku,pltbio_langgur_2,biomass,10,0,2024,Plan,IPP,,1,1820000,0,0,43800,0,2.8,10,0.3,0.1,0.1,1,0,0,0,biomass,0,0,1,1,0,0,0,1,,,,
42,1,maluku,maluku,maluku_solar_potential_ruen,solar,2020,0,,potential,,,1,560000,0,0,10000,0,0,2020,0,1,1,0,0,0,0,None,0,0,1,1,0,1,0,1,,,,
43,1,maluku,maluku,maluku_wind_potential_ruen,wind,3188,0,,potential,,,1,1280000,0,0,51000,0,0,3188,0,1,1,0,0,0,0,None,0,0,1,1,0,1,0,1,,,,
44,1,maluku,maluku,maluku_geothermal_potential_ruen,geothermal,220,0,,potential,,,1,3440000,0,0,43000,0,0.22,220,0,0.1,0.1,0,0,0,10.34,None,0,0,1,1,0,0,0,1,,,,
45,1,maluku,maluku,maluku_hydropower_potential_ruen,hydropower,430,0,,potential,,,1,2200000,0,0,40200,0,0.48,430,0,0.5,0.5,0,0,0,10.34,None,0,0,1,1,0,0,0,1,,,,
46,1,maluku,maluku,maluku_hydropower_mini_potential_ruen,hydropower,190,0,,potential,,,1,2200000,0,0,40200,0,0.48,190,0,0.5,0.5,0,0,0,10.34,None,0,0,1,1,0,0,0,1,,,,
47,1,maluku,maluku,maluku_biomass_potential_ruen,biomass,23.6,0,,potential,,,1,1820000,0,0,43800,0,2.8,23.6,0.3,0.1,0.1,1,0,0,0,biomass,0,0,1,1,0,0,0,1,,,,
48,1,maluku,maluku,maluku_biogas_potential_ruen,biogas,9,0,,potential,,,1,2150000,0,0,89200,0,0.1,9,0.3,0.2,0.2,1,0,0,0,biogas,0,0,1,1,0,0,0,1,,,,
49,1,maluku,maluku,gas_candidate_1,gas,250,0,,potential,,,1,730000,0,0,22500,0,2.23,250,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,0,0,0,1,,,,
50,1,maluku,maluku,gas_candidate_2,gas,250,0,,potential,,,1,730000,0,0,22500,0,2.23,250,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,0,0,0,1,,,,
51,1,maluku,maluku,gas_candidate_3,gas,250,0,,potential,,,1,730000,0,0,22500,0,2.23,250,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,0,0,0,1,,,,
52,1,maluku,maluku,gas_candidate_4,gas,250,0,,potential,,,1,730000,0,0,22500,0,2.23,250,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,0,0,0,1,,,,
53,1,maluku,maluku,ccgt_candidate_1,ccgt,250,0,,potential,,,1,660000,0,0,22800,0,2.23,250,0.3,0.2,0.2,1,80,2,5.78,gas,6,6,1,1,0,0,0,1,,,,
54,1,maluku,maluku,ccgt_candidate_2,ccgt,250,0,,potential,,,1,660000,0,0,22800,0,2.23,250,0.3,0.2,0.2,1,80,2,5.78,gas,6,6,1,1,0,0,0,1,,,,
55,1,maluku,maluku,ccgt_candidate_3,ccgt,250,0,,potential,,,1,660000,0,0,22800,0,2.23,250,0.3,0.2,0.2,1,80,2,5.78,gas,6,6,1,1,0,0,0,1,,,,
56,1,maluku,maluku,ccgt_candidate_4,ccgt,250,0,,potential,,,1,660000,0,0,22800,0,2.23,250,0.3,0.2,0.2,1,80,2,5.78,gas,6,6,1,1,0,0,0,1,,,,
57,1,maluku,maluku,diesel_candidate_1,diesel,50,0,,potential,,,1,800000,0,0,8000,0,6,50,0.06,0.25,0.25,1,0,2,7.42,diesel,0.5,0.5,1,1,0,0,0,1,,,,
58,1,maluku,maluku,diesel_candidate_2,diesel,50,0,,potential,,,1,800000,0,0,8000,0,6,50,0.06,0.25,0.25,1,0,2,7.42,diesel,0.5,0.5,1,1,0,0,0,1,,,,
59,1,maluku,maluku,diesel_candidate_3,diesel,50,0,,potential,,,1,800000,0,0,8000,0,6,50,0.06,0.25,0.25,1,0,2,7.42,diesel,0.5,0.5,1,1,0,0,0,1,,,,
60,1,maluku,maluku,diesel_candidate_4,diesel,50,0,,potential,,,1,800000,0,0,8000,0,6,50,0.06,0.25,0.25,1,0,2,7.42,diesel,0.5,0.5,1,1,0,0,0,1,,,,
61,1,maluku,maluku,battery_candidate,battery,100,208,,candidate,,,1,0,578000,0,0,621,2.3,100,0,0,1,2,0,0,0,None,1,1,0.92,0.92,0,0,1,0,,,,
62,1,maluku,maluku,gas_candidate_1,gas,250,0,,potential,,,1,730000,0,0,22500,0,2.23,250,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,1,0,0,0,0,1,0,0
63,1,maluku,maluku,gas_candidate_2,gas,250,0,,potential,,,1,730000,0,0,22500,0,2.23,250,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,1,0,0,0,0,1,0,0
64,1,maluku,maluku,gas_candidate_3,gas,250,0,,potential,,,1,730000,0,0,22500,0,2.23,250,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,1,0,0,0,0,1,0,0
65,1,maluku,maluku,gas_candidate_4,gas,250,0,,potential,,,1,730000,0,0,22500,0,2.23,250,0.3,0.2,0.2,1,24,13.7,9.75,gas,1,1,1,1,1,0,0,0,0,1,0,0
66,1,maluku,maluku,ccgt_candidate_1,ccgt,250,0,,potential,,,1,660000,0,0,22800,0,2.23,250,0.3,0.2,0.2,1,80,2,5.78,gas,6,6,1,1,1,0,0,0,0,1,0,2
67,1,maluku,maluku,ccgt_candidate_2,ccgt,250,0,,potential,,,1,660000,0,0,22800,0,2.23,250,0.3,0.2,0.2,1,80,2,5.78,gas,6,6,1,1,1,0,0,0,0,1,0,2
68,1,maluku,maluku,ccgt_candidate_3,ccgt,250,0,,potential,,,1,660000,0,0,22800,0,2.23,250,0.3,0.2,0.2,1,80,2,5.78,gas,6,6,1,1,1,0,0,0,0,1,0,2
69,1,maluku,maluku,ccgt_candidate_4,ccgt,250,0,,potential,,,1,660000,0,0,22800,0,2.23,250,0.3,0.2,0.2,1,80,2,5.78,gas,6,6,1,1,1,0,0,0,0,1,0,2
70,1,maluku,maluku,diesel_candidate_1,diesel,50,0,,potential,,,1,800000,0,0,8000,0,6,50,0.06,0.25,0.25,1,0,2,7.42,diesel,0.5,0.5,1,1,1,0,0,0,0,1,0,0
71,1,maluku,maluku,diesel_candidate_2,diesel,50,0,,potential,,,1,800000,0,0,8000,0,6,50,0.06,0.25,0.25,1,0,2,7.42,diesel,0.5,0.5,1,1,1,0,0,0,0,1,0,0
72,1,maluku,maluku,diesel_candidate_3,diesel,50,0,,potential,,,1,800000,0,0,8000,0,6,50,0.06,0.25,0.25,1,0,2,7.42,diesel,0.5,0.5,1,1,1,0,0,0,0,1,0,0
73,1,maluku,maluku,diesel_candidate_4,diesel,50,0,,potential,,,1,800000,0,0,8000,0,6,50,0.06,0.25,0.25,1,0,2,7.42,diesel,0.5,0.5,1,1,1,0,0,0,0,1,0,0